import Text "mo:base/Text";

actor {
  public query func greet() : async Text {
    return "Hello World";
  };
}
